FUNCTION_BLOCK Fb1PIRCA1 //ÏÈÄ- ðåãóëÿòîð äàâëåíèÿ.

// Ñèñòåìà ñòàáèëèçàöèè äàâëåíèÿ æèäêîñòè â áàêå.
// Ïîääåðæèâàåì ïîñòîÿííîå äàâëåíèå ïîñëå íàñîñà ñ ÷àñòîòíûõ ïðèâîäîì.
//
//                 Db1LIRCA1
//    +---------------------------------+
//    |            Fb1LIRCA1            |
// ->-|SensorPressure     DriveFrequency|->-
//   -|RemoteStartButton         MotorOn|-
//   -|RemoteStopButton      ContactorOn|-
//   -|VoltageOk                   Error|-
//   -|DriveOk                          |
//   -|ContactorOk                      |
//   -|InterlockOn                      |
//   -|GroupStart                       |
//   -|GroupStop                        |
//   -|Ts_ms                            |
//   -|Reset                            |
//    +---------------------------------+

VAR_INPUT //Âõîäíûå ïåðåìåííûå, ñîõðàíÿåìûå.
SensorPressure    :WORD := 0    ; //Äàò÷èê äàâëåíèÿ 0...27648[ÀÖÏ].
RemoteStartButton :BOOL := FALSE; //Êíîïêà áåç ôèêñàöèè NO "ÏÓÑÊ" íà ïóëüòå ìåñòíîãî óïðàâëåíèÿ.
RemoteStopButton  :BOOL := FALSE; //Êíîïêà áåç ôèêñàöèè NC "ÑÒÎÏ" íà ïóëüòå ìåñòíîãî óïðàâëåíèÿ.
VoltageOk         :BOOL := FALSE; //Ñõåìà ñîáðàíà (ââîäíîé àâòîìàò 380VAC âêëþ÷åí).
DriveOk           :BOOL := FALSE; //×àñòîòíûé ïðèâîä: Ãîòîâíîñòü ê ðàáîòå (íåò îøèáîê).
ContactorOk       :BOOL := FALSE; //Êîíòàêòîð âêëþ÷èëñÿ NO êîíòàêò.
InterlockOn       :BOOL := FALSE; //Âêëþ÷åíà òåõíîëîãè÷åñêàÿ áëîêèðîâêà ðåãóëÿòîðà.
GroupStart        :BOOL := FALSE; //Ãðóïïîâîé ïóñê (ïîäàòü èìïóëüñ).
GroupStop         :BOOL := FALSE; //Ãðóïïîâîé ñòîï (ïîäàòü èìïóëüñ).
Ts_ms             :DINT := 100  ; //Øàã äèñêðåòèçàöèè ïî âðåìåíè [ìñ].
Reset             :BOOL := FALSE; //Ñáðîñ ïðè ïåðåçàãðóçêå.
END_VAR

VAR_OUTPUT //Âûõîäíûå ïåðåìåííûå, ñîõðàíÿåìûå.
DriveFrequency :WORD := 0    ; //×àñòîòíûé ïðèâîä: Ñèãíàë çàäàíèÿ ÷àñòîòû 0...27648[ÖÀÏ].
MotorOn        :BOOL := FALSE; //×àñòîòíûé ïðèâîä: Âêëþ÷èòü ïðèâîä.
ContactorOn    :BOOL := FALSE; //Âêëþ÷èòü êîíòàêòîð ìåæäó ÷àñòîòíûì ïðèâîäîì è äâèãàòåëåì.
Error          :BOOL := FALSE; //Ôëàã îøèáêè.
END_VAR

VAR //Âíóòðåííèå ïåðåìåííûå, ñîõðàíÿåìûå.
//Ïðîìåæóòî÷íûå ïåðåìåííûå äëÿ áûñòðîé äèàãíîñòèêè.
ProcessVariable :REAL := 0.0  ; //Èçìåðåííîå çíà÷åíèå ðåãóëèðóåìîãî ïàðàìåòðà [Áàð].
Setpoint        :REAL := 0.0  ; //Çàäàííîå çíà÷åíèå ðåãóëèðóåìîãî ïàðàìåòðà [Áàð].
ControlSignal   :REAL := 0.0  ; //Ñèãíàë óïðàâëåíèÿ íà èñïîëíèòåëüíûé ìåõàíèçì [Ãö].
Ts              :REAL := 0.1  ; //Øàã äèñêðåòèçàöèè ïî âðåìåíè [ñ].
ModeStop        :BOOL := FALSE; //Ñèãàë òåêóùåãî ðåæèìà ðàáîòû "ÑÒÎÏ".
ModeManual      :BOOL := FALSE; //Ñèãàë òåêóùåãî ðåæèìà ðàáîòû "ÐÓ×ÍÎÉ".
ModeAuto        :BOOL := FALSE; //Ñèãàë òåêóùåãî ðåæèìà ðàáîòû "ÀÂÒÎ".
HmiButtonAuto   :BOOL := FALSE; //Êíîïêà áåç ôèêñàöèè "ÀÂÒÎ"   â îêíå óïðàâëåíèÿ äâèãàòåëåì.
HmiButtonManual :BOOL := FALSE; //Êíîïêà áåç ôèêñàöèè "ÐÓ×ÍÎÉ" â îêíå óïðàâëåíèÿ äâèãàòåëåì.
HmiButtonStop   :BOOL := FALSE; //Êíîïêà áåç ôèêñàöèè "ÑÒÎÏ"   â îêíå óïðàâëåíèÿ äâèãàòåëåì.
ErrorButtonStop :BOOL := FALSE; //Îøèáêà: Íàæàòà êíîïêà ÑÒÎÏ íà ïóëüòå ìåñòíîãî óïðàâëåíèÿ.
//Áëîêè äàííûõ ïîäïðîãðàìì â ïîðÿäêå èõ âûçîâà.
DbWordToBits_CW  :FbWordToBits  ; //Ïðåîáðàçîâàíèå ñëîâà â 16 áèò.
DbModeSelector1  :FbModeSelector; //Ïåðåêëþ÷àòåëü ðåæèìîâ ðàáîòû.
DbBitsToWord_SW  :FbBitsToWord  ; //Ïðåîáðàçîâàíèå 16 áèò â ñëîâî.
DbBitsToWord_EW  :FbBitsToWord  ; //Ïðåîáðàçîâàíèå 16 áèò â ñëîâî.
DbMotor1         :FbMotor       ; //Äâèãàòåëü ñ ÷àñòîòíèêîì è êîíòàêòîðîì.
DbDriverAi420_PV :FbDriverAi420 ; //Äðàéâåð àíàëîãîâî âõîäà 4...20ìÀ.
DbFilterA_PV     :FbFilterA     ; //Ôèëüòð àïåðèîäè÷åñêèé.
DbLimit_PV       :FbLimit       ; //Àìïëèòóäíûé îãðàíè÷èòåëü.
DbFilterNaN1     :FbFilterNaN   ; //Ôèëüòð NaN è Inf äëÿ ÷èñåë REAL.
DbLimit_SP       :FbLimit       ; //Àìïëèòóäíûé îãðàíè÷èòåëü.
DbPIDcontrol1    :FbPIDcontrol  ; //ÏÈÄ-ðåãóëÿòîð.
DbRamp_CS        :FbRamp        ; //Ðàìïà ðàçãîíà / òîðìîæåíèÿ.
DbDriverAo420_CS :FbDriverAo420 ; //Äðàéâåð àíàëîãîâî âûõîäà 4...20ìÀ.
DbAlarm_PV       :FbAlarm       ; //Áëîê ïðåäóïðåæäåíèé.
DbAlarm_CS       :FbAlarm       ; //Áëîê ïðåäóïðåæäåíèé.
END_VAR

VAR_TEMP //Âíóòðåííèå ïåðåìåííûå, íå ñîõðàíÿåìûå.
CmdStop   :BOOL; //Êîìàíäà ïåðåéòè â ðåæèì "ÑÒÎÏ".
CmdManual :BOOL; //Êîìàíäà ïåðåéòè â ðåæèì "ÐÓ×ÍÎÉ".
CmdAuto   :BOOL; //Êîìàíäà ïåðåéòè â ðåæèì "ÀÂÒÎ".
DriveRun  :BOOL; //Ñèãíàë íà âêëþ÷åíèå ÷àñòîòíîãî ïðèâîäà.
TempReal1 :REAL; //Âðåìåííàÿ ïåðåìåííàÿ.
TempReal2 :REAL; //Âðåìåííàÿ ïåðåìåííàÿ.
END_VAR

//Øàã äèñêðåòèçàöèè ïî âðåìåíè [ñ].
Ts := DINT_TO_REAL(Ts_ms) * 0.001;

//////////////////////////////////////////////////////////////
//--- ×àñòü ïðîãðàììû îáðàáàòûâàþùàÿ äèñêðåòíûå ñèãíàëû. ---//
//////////////////////////////////////////////////////////////

//Ðàñêëàäûâàåì ñëîâî óïðàâëåíèÿ îò SCADA/HMI íà 16 áèò.
//      DbWordToBits
//    +--------------+
//    | FbWordToBits |
// ->-|In        Out0|->-
//    |          Out1|->-
//    |          Out2|->-
//    |          Out3|->-
//    |          Out4|->-
//    |          Out5|->-
//    |          Out6|->-
//    |          Out7|->-
//    |          Out8|->-
//    |          Out9|->-
//    |         Out10|->-
//    |         Out11|->-
//    |         Out12|->-
//    |         Out13|->-
//    |         Out14|->-
//    |         Out15|->-
//    +--------------+
DbWordToBits_CW.In := DbHmi1PIRCA1.ControlWord; //Âõîäíîé ñèãíàë.
DbWordToBits_CW()                             ; //Ïðåîáðàçîâàíèå ñëîâà â 16 áèò.
HmiButtonStop      := DbWordToBits_CW.Out0    ; //Âûõîäíîé ñèãíàë áèò0.
HmiButtonManual    := DbWordToBits_CW.Out1    ; //Âûõîäíîé ñèãíàë áèò1.
HmiButtonAuto      := DbWordToBits_CW.Out2    ; //Âûõîäíîé ñèãíàë áèò2.
//                 := DbWordToBits_CW.Out3    ; //Âûõîäíîé ñèãíàë áèò3.
//                 := DbWordToBits_CW.Out4    ; //Âûõîäíîé ñèãíàë áèò4.
//                 := DbWordToBits_CW.Out5    ; //Âûõîäíîé ñèãíàë áèò5.
//                 := DbWordToBits_CW.Out6    ; //Âûõîäíîé ñèãíàë áèò6.
//                 := DbWordToBits_CW.Out7    ; //Âûõîäíîé ñèãíàë áèò7.
//                 := DbWordToBits_CW.Out8    ; //Âûõîäíîé ñèãíàë áèò8.
//                 := DbWordToBits_CW.Out9    ; //Âûõîäíîé ñèãíàë áèò9.
//                 := DbWordToBits_CW.Out10   ; //Âûõîäíîé ñèãíàë áèò10.
//                 := DbWordToBits_CW.Out11   ; //Âûõîäíîé ñèãíàë áèò11.
//                 := DbWordToBits_CW.Out12   ; //Âûõîäíîé ñèãíàë áèò12.
//                 := DbWordToBits_CW.Out13   ; //Âûõîäíîé ñèãíàë áèò13.
//                 := DbWordToBits_CW.Out14   ; //Âûõîäíîé ñèãíàë áèò14.
//                 := DbWordToBits_CW.Out15   ; //Âûõîäíîé ñèãíàë áèò15.

//Ïðåäóïðåæäåíèå: Íàæàòà êíîïêà ÑÒÎÏ íà ïóëüòå ìåñòíîãî óïðàâëåíèÿ.
ErrorButtonStop := NOT(RemoteStopButton);
//Ôëàã îøèáêè.
Error := ErrorButtonStop OR DbDriverAi420_PV.Error OR DbMotor1.ErrorVoltage OR DbMotor1.ErrorDrive OR DbMotor1.ErrorContactor;

//Åñëè åñòü íåèñïðàâíîñòü äàò÷èêà òî íå ñìîòðÿ íà ýòî ìîæíî ðàáîòàòü â ðó÷íîì ðåæèìå.
//Â àâòîìàòè÷åñêîì ðåæèìå ñ îøèáêàìè ðàáîòàòü íåëüçÿ.
//Êîìàíäà ïåðåéòè â ðåæèì "ÑÒÎÏ".
CmdStop := HmiButtonStop OR NOT(RemoteStopButton) OR InterlockOn OR GroupStop;
//Êîìàíäà ïåðåéòè â ðåæèì "ÐÓ×ÍÎÉ".
//Â ðó÷íîì ðåæèìå ìîæíî ðàáîòàòü åñëè àêòèâíà îøèáêà äàò÷èêà.
CmdManual := HmiButtonManual OR (RemoteStartButton AND DbDriverAi420_PV.Error);
//Êîìàíäà ïåðåéòè â ðåæèì "ÀÂÒÎ". 
CmdAuto := HmiButtonAuto OR (RemoteStartButton AND NOT(Error)) OR (GroupStart AND NOT(Error));

//Ñåëåêòîð ðåæèìîâ ðàáîòû.
//         DbModeSelector
//    +-----------------------+
//    |    FbModeSelector     |
// ->-|ButtonStop     LampStop|->-
// ->-|ButtonManual LampManual|->-
// ->-|ButtonAuto     LampAuto|->-
//   -|Error                  |
//   -|Reset                  |
//    +-----------------------+
DbModeSelector1.ButtonStop   := CmdStop                   ; //Êíîïêà "Ñòîï".
DbModeSelector1.ButtonManual := CmdManual                 ; //Êíîïêà "Ðó÷íîé ðåæèì".
DbModeSelector1.ButtonAuto   := CmdAuto                   ; //Êíîïêà "Àâòîìàòè÷åñêèé ðåæèì".
DbModeSelector1.Error        := Error                     ; //Îòñóòñòâèå ãîòîâíîñòè ñèñòåìû ê ðàáîòå.
DbModeSelector1.Reset        := Reset                     ; //Ñáðîñ ïðè ïåðåçàãðóçêå.
DbModeSelector1()                                         ; //Ïåðåêëþ÷àòåëü ðåæèìîâ ðàáîòû.
ModeStop                     := DbModeSelector1.LampStop  ; //Ôëàã "Àêòèâåí ðåæèì ÑÒÎÏ".
ModeManual                   := DbModeSelector1.LampManual; //Ôëàã "Àêòèâåí ÐÓ×ÍÎÉ ðåæèì".
ModeAuto                     := DbModeSelector1.LampAuto  ; //Ôëàã "Àêòèâåí ÀÂÒÎÌÀÒÈ×ÅÑÊÈÉ ðåæèì.

//Ñáîðêà ñëîâà ñîñòîÿíèÿ SW èç 16 áèò äëÿ ïåðåäà÷è â SCADA/HMI.
//Ñëîâî ñîñòîÿíèÿ SW âëèÿåò íà îòîáðàæåíèå êíîïîê â SCADA/HMI.
//      DbBitsToWord
//    +--------------+
//    | FbBitsToWord |
// ->-|In0        Out|->-
// ->-|In1           |
// ->-|In2           |
// ->-|In3           |
// ->-|In4           |
// ->-|In5           |
// ->-|In6           |
// ->-|In7           |
// ->-|In8           |
// ->-|In9           |
// ->-|In10          |
// ->-|In11          |
// ->-|In12          |
// ->-|In13          |
// ->-|In14          |
// ->-|In15          |
//    +--------------+
DbBitsToWord_SW.In0     := ModeStop           ; //Âõîäíîé ñèãíàë áèò0.
DbBitsToWord_SW.In1     := ModeManual         ; //Âõîäíîé ñèãíàë áèò1.
DbBitsToWord_SW.In2     := ModeAuto           ; //Âõîäíîé ñèãíàë áèò2.
DbBitsToWord_SW.In3     := FALSE              ; //Âõîäíîé ñèãíàë áèò3.
DbBitsToWord_SW.In4     := FALSE              ; //Âõîäíîé ñèãíàë áèò4.
DbBitsToWord_SW.In5     := FALSE              ; //Âõîäíîé ñèãíàë áèò5.
DbBitsToWord_SW.In6     := FALSE              ; //Âõîäíîé ñèãíàë áèò6.
DbBitsToWord_SW.In7     := FALSE              ; //Âõîäíîé ñèãíàë áèò7.
DbBitsToWord_SW.In8     := FALSE              ; //Âõîäíîé ñèãíàë áèò8.
DbBitsToWord_SW.In9     := FALSE              ; //Âõîäíîé ñèãíàë áèò9.
DbBitsToWord_SW.In10    := FALSE              ; //Âõîäíîé ñèãíàë áèò10.
DbBitsToWord_SW.In11    := FALSE              ; //Âõîäíîé ñèãíàë áèò11.
DbBitsToWord_SW.In12    := FALSE              ; //Âõîäíîé ñèãíàë áèò12.
DbBitsToWord_SW.In13    := FALSE              ; //Âõîäíîé ñèãíàë áèò13.
DbBitsToWord_SW.In14    := FALSE              ; //Âõîäíîé ñèãíàë áèò14.
DbBitsToWord_SW.In14    := FALSE              ; //Âõîäíîé ñèãíàë áèò14.
DbBitsToWord_SW.In15    := FALSE              ; //Âõîäíîé ñèãíàë áèò15.
DbBitsToWord_SW()                             ; //Ïðåîáðàçîâàíèå 16 áèò â ñëîâî.
DbHmi1PIRCA1.StatusWord := DbBitsToWord_SW.Out; //Âûõîäíîé ñèãíàë.

//Ñáîðêà ñëîâà àêòèâíûõ îøèáîê è àâàðèé EW èç 16 áèò, äëÿ ïåðåäà÷è â SCADA/HMI.
//Ñëîâî àêòèâíûõ îøèáîê è àâàðèé EW èñïîëüçóåòñÿ äëÿ ïðåäóïðåæäåíèÿ îïåðàòîðà.
//      DbBitsToWord
//    +--------------+
//    | FbBitsToWord |
// ->-|In0        Out|->-
// ->-|In1           |
// ->-|In2           |
// ->-|In3           |
// ->-|In4           |
// ->-|In5           |
// ->-|In6           |
// ->-|In7           |
// ->-|In8           |
// ->-|In9           |
// ->-|In10          |
// ->-|In11          |
// ->-|In12          |
// ->-|In13          |
// ->-|In14          |
// ->-|In15          |
//    +--------------+
DbBitsToWord_EW.In0    := DbAlarm_PV.AlarmLo     ; //Âõîäíîé ñèãíàë áèò0.
DbBitsToWord_EW.In1    := DbAlarm_PV.AlarmHi     ; //Âõîäíîé ñèãíàë áèò1.
DbBitsToWord_EW.In2    := DbAlarm_CS.AlarmLo     ; //Âõîäíîé ñèãíàë áèò2.
DbBitsToWord_EW.In3    := DbAlarm_CS.AlarmHi     ; //Âõîäíîé ñèãíàë áèò3.
DbBitsToWord_EW.In4    := DbDriverAi420_PV.Error ; //Âõîäíîé ñèãíàë áèò4.
DbBitsToWord_EW.In5    := DbMotor1.ErrorVoltage  ; //Âõîäíîé ñèãíàë áèò5.
DbBitsToWord_EW.In6    := DbMotor1.ErrorDrive    ; //Âõîäíîé ñèãíàë áèò6.
DbBitsToWord_EW.In7    := DbMotor1.ErrorContactor; //Âõîäíîé ñèãíàë áèò7.
DbBitsToWord_EW.In8    := ErrorButtonStop        ; //Âõîäíîé ñèãíàë áèò8.
DbBitsToWord_EW.In9    := InterlockOn            ; //Âõîäíîé ñèãíàë áèò9.
DbBitsToWord_EW.In10   := GroupStop              ; //Âõîäíîé ñèãíàë áèò10.
DbBitsToWord_EW.In11   := FALSE                  ; //Âõîäíîé ñèãíàë áèò11.
DbBitsToWord_EW.In12   := FALSE                  ; //Âõîäíîé ñèãíàë áèò12.
DbBitsToWord_EW.In13   := FALSE                  ; //Âõîäíîé ñèãíàë áèò13.
DbBitsToWord_EW.In14   := FALSE                  ; //Âõîäíîé ñèãíàë áèò14.
DbBitsToWord_EW.In14   := FALSE                  ; //Âõîäíîé ñèãíàë áèò14.
DbBitsToWord_EW.In15   := FALSE                  ; //Âõîäíîé ñèãíàë áèò15.
DbBitsToWord_EW()                                ; //Ïðåîáðàçîâàíèå 16 áèò â ñëîâî.
DbHmi1PIRCA1.ErrorWord := DbBitsToWord_EW.Out    ; //Âûõîäíîé ñèãíàë.

// Äâèãàòåëü ñ ÷àñòîòíèêîì è êîíòàêòîðîì.
//                 DbMotor
//    +-------------------------------+
//    |            FbMotor            |
// ->-|MotorRun                MotorOn|->-
//   -|VoltageOk           ContactorOn|-
//   -|DriveOk            ErrorVoltage|-
//   -|ContactorOk          ErrorDrive|-
//   -|TimeMonitoring   ErrorContactor|-
//   -|TimeDelayOn                    |
//   -|TimeDelayOff                   |
//   -|Ts_ms                          |
//   -|Reset                          |
//    +-------------------------------+
//Êîìàíäà íà âêëþ÷åíèå äâèãàòåëÿ.
DriveRun := (ModeAuto OR ModeManual) AND NOT(ModeStop);
DbMotor1.MotorRun       := DriveRun               ; //Êîìàíäà: âêëþ÷èòü äâèãàòåëü.
DbMotor1.VoltageOk      := VoltageOk              ; //Ñõåìà ñîáðàíà 380VAC Ok.
DbMotor1.DriveOk        := DriveOk                ; //Îáðàòíàÿ ñâÿçü: íåò îøèáîê íà ÷àñòîòíîì ïðèâîäå.
DbMotor1.ContactorOk    := ContactorOk            ; //Îáðàòíàÿ ñâÿçü: êîíòàêòîð âêëþ÷èëñÿ.
DbMotor1.TimeMonitoring := 1000                   ; //Âðåìÿ ãàðàíòèðîâàííîãî âêëþ÷åíèÿ êîíòàêòîðà [ìñ].
DbMotor1.TimeDelayOn    := 1000                   ; //Âðåìÿ çàäåðæêè âêëþ÷åíèÿ ÷àñòîòíèêà [ìñ].
DbMotor1.TimeDelayOff   := 5000                   ; //Âðÿìÿ çàäåðæêè âûêëþ÷åíèÿ êîíòàêòîðà [ìñ].
DbMotor1.Ts_ms          := Ts_ms                  ; //Øàã äèñêðåòèçàöèè ïî âðåìåíè [ìñ].
DbMotor1.Reset          := Reset                  ; //Ñáðîñ ïðè ïåðåçàãðóçêå.
DbMotor1()                                        ; //Äâèãàòåëü ñ ÷àñòîòíèêîì è êîíòàêòîðîì.
MotorOn                 := DbMotor1.MotorOn       ; //Âêëþ÷èòü äâèãàòåëü.
ContactorOn             := DbMotor1.ContactorOn   ; //Âêëþ÷èòü êîíòàêòîð.
//                      := DbMotor1.ErrorVoltage  ; //Ñõåìà ðàçîáðàíà íåò 380VAC.
//                      := DbMotor1.ErrorDrive    ; //Îøèáêà ÷àñòîòíîãî ïðèâîäà.
//                      := DbMotor1.ErrorContactor; //Îøèáêà êîíòàêòîðà.

//////////////////////////////////////////////////////////////
//--- ×àñòü ïðîãðàììû îáðàáàòûâàþùàÿ àíàëîãîâûå ñèãíàëû. ---//
//////////////////////////////////////////////////////////////

//Ïðè ñáðîñå îáíóëÿåì èíòåãðàòîðû
//Äëÿ çàäàíèÿ íóëåâûõ íà÷àëüíûõ óñëîâèé èíòåãðèðîâàíèÿ.
//Äëÿ óñòðàíåíèÿ ïðîáëåì ñ NaN INF ïî IEEE 754.
IF (Reset) THEN
//Ñîõðàíèëè êîíñòàíòû.
TempReal1 := DbPIDcontrol1.Ki;
TempReal2 := DbPIDcontrol1.Kd;
//Îáíóëèëè èíòåãðàòîðû.
DbPIDcontrol1.Ki := 0.0;
DbPIDcontrol1.Kd := 0.0;
DbPIDcontrol1();
//Âîññòàíîâèëè êîíñòàíòû.
DbPIDcontrol1.Ki := TempReal1;
DbPIDcontrol1.Kd := TempReal2;
END_IF;

//Äàò÷èê äàâëåíèÿ 4...20[ìÀ] -> 0...10[Áàð].
//            DbDriverAi420
//    +---------------------------+
//    |       FbDriverAi420       |
// ->-|ADC             SensorValue|->-
//   -|SensorMaxValue      Current|-
//   -|SensorMinValue        Error|-
//   -|ErrorValue                 |
//   -|SimulationValue            |
//   -|SimulationOn               |
//    +---------------------------+
DbDriverAi420_PV.ADC             := SensorPressure              ; //ÀÖÏ Ñèãíàë îò äàò÷èêà 0...27648.
DbDriverAi420_PV.SensorMaxValue  := 10.0                        ; //Äèàïïàçîí äàò÷èêà ìàêñèìóì.
DbDriverAi420_PV.SensorMinValue  := 0.0                         ; //Äèàïïàçîí äàò÷èêà ìèíèìóì.
DbDriverAi420_PV.ErrorValue      := 0.0                         ; //Çíà÷åíèå äëÿ SensorValue ïðè îøèáêå äàò÷èêà.
DbDriverAi420_PV.SimulationValue := 0.0                         ; //Çíà÷åíèå äëÿ SensorValue ïðè ñèìóëÿöèè.
DbDriverAi420_PV.SimulationOn    := FALSE                       ; //Âêëþ÷èòü ñèìóëÿöèþ.
DbDriverAi420_PV()                                              ; //Äðàéâåð àíàëîãîâî âõîäà 4...20ìÀ.
//                               := DbDriverAi420_PV.SensorValue; //Âûõîä â åäèíèöàõ äàò÷èêà.
//                               := DbDriverAi420_PV.Current    ; //Òîê íà àíàëîãîâîì âõîäå 4...20ìÀ.
//                               := DbDriverAi420_PV.Error      ; //Îøèáêà àíàëîãîâî âõîäà èëè äàò÷èêà.

//Ôèëüòðàöèÿ ñèãíàëà ñ äàò÷èêà äàâëåíèÿ 0...10[Áàð].
//      DbFilterA
//    +-----------+
//    | FbFilterA |
// ->-|In      Out|->-
//   -|Tf         |
//   -|Ts         |
//    +-----------+
DbFilterA_PV.In := DbDriverAi420_PV.SensorValue; //Âõîäíîé ñèãíàë äî ôèëüòðàöèè.
DbFilterA_PV.Tf := 1.0                         ; //Ïîñòîÿííàÿ âðåìåíè ôèëüòðà [ñ].
DbFilterA_PV.Ts := 0.1                         ; //Øàã äèñêðåòèçàöèè ïî âðåìåíè [ñ].
DbFilterA_PV()                                 ; //Ôèëüòð àïåðèîäè÷åñêèé.
//              := DbFilterA_PV.Out            ; //Âûõîäíîé ñèãíàë ïîñëå ôèëüòðàöèè.

//Îãðàíè÷åíèå èçìåðåííîãî çíà÷åíèÿ äàâëåíèÿ 0...10[Áàð].
//       DbLimit
//    +-----------+
//    |  FbLimit  |
// ->-|In      Out|->-
//   -|OutMax     |
//   -|OutMin     |
//    +-----------+
DbLimit_PV.In       := DbFilterA_PV.Out; //Âõîä àìïëèòóäíîãî îãðàíè÷èòåëÿ.
DbLimit_PV.OutMax   := 10.0            ; //Ìàêñèìàëüíîå çíà÷åíèå âûõîäà.
DbLimit_PV.OutMin   := 0.0             ; //Ìèíèìàëüíîå çíà÷åíèå âûõîäà.
DbLimit_PV()                           ; //Àìïëèòóäíûé îãðàíè÷èòåëü.
ProcessVariable     := DbLimit_PV.Out  ; //Âûõîä àìïëèòóäíîãî îãðàíè÷èòåëÿ.

//Îòîáðàæåíèå äàâëåíèÿ íà SCADA/HMI.
DbHmi1PIRCA1.ProcessVariable := ProcessVariable;

//      DbFilterNaN
//    +-------------+
//    | FbFilterNaN |
// ->-|In        Out|->-
//    |        Alarm|-
//    +-------------+
DbFilterNaN1.In := DbHmi1PIRCA1.Setpoint; //Âõîä.
DbFilterNaN1()                          ; //Ôèëüòð NaN è Inf äëÿ ÷èñåë REAL.
//              := DbFilterNaN1.Out     ; //Âûõîä.
//              := DbFilterNaN1.Alarm   ; //Ôëàã îøèáêè.

//Îãðàíè÷åíèå çàäàííîãî çíà÷åíèÿ äàâëåíèÿ 0...10[Áàð].
//       DbLimit
//    +-----------+
//    |  FbLimit  |
// ->-|In      Out|->-
//   -|OutMax     |
//   -|OutMin     |
//    +-----------+
DbLimit_SP.In      := DbFilterNaN1.Out  ; //Âõîä àìïëèòóäíîãî îãðàíè÷èòåëÿ.
DbLimit_SP.OutMax  := 10.0              ; //Ìàêñèìàëüíîå çíà÷åíèå âûõîäà.
DbLimit_SP.OutMin  := 0.0               ; //Ìèíèìàëüíîå çíà÷åíèå âûõîäà.
DbLimit_SP()                            ; //Àìïëèòóäíûé îãðàíè÷èòåëü.
Setpoint           := DbLimit_SP.Out    ; //Âûõîä àìïëèòóäíîãî îãðàíè÷èòåëÿ.

//Ñèãíàë óïðàâëåíèÿ îò SADA/HMI.
ControlSignal := DbHmi1PIRCA1.ControlSignal;

//Ñòàáèëèçàöèÿ äàâëåíèÿ æèäêîñòè 0...10[Áàð] -> 0...50[Ãö].
//         DbPIDcontrol
//    +--------------------+
//    |    FbPIDcontrol    |
// ->-|ProcessVariable  Out|->-
//   -|Setpoint            |
//   -|Kp                  |
//   -|Ki                  |
//   -|Kd                  |
//   -|Kdf                 |
//   -|DBmax               |
//   -|DBmin               |
//   -|OutMax              |
//   -|OutMin              |
//   -|Ts                  |
//   -|Manual              |
//   -|ManOn               |
//    +--------------------+
DbPIDcontrol1.ProcessVariable := ProcessVariable  ; //Èçìåðåííîå çíà÷åíèå ðåãóëèðóåìîãî ïàðàìåòðà.
DbPIDcontrol1.Setpoint        := Setpoint         ; //Çàäàííîå çíà÷åíèå ðåãóëèðóåìîãî ïàðàìåòðà.
DbPIDcontrol1.Kp              := 0.1              ; //Êîýôôèöèåíò óñèëåíèÿ ïðîïîðöèîíàëüíûé.
DbPIDcontrol1.Ki              := 0.1              ; //Êîýôôèöèåíò óñèëåíèÿ èíòåãðàëüíûé.
DbPIDcontrol1.Kd              := 0.0              ; //Êîýôôèöèåíò óñèëåíèÿ äèôôåðåíöèàëüíûé.
DbPIDcontrol1.Kdf             := 1.0              ; //Êîýôôèöèåíò ôèëüòðàöèè äèôôåðåíöèàëüíûé Kdf=1/Tdf.
DbPIDcontrol1.DBmax           := 0.001            ; //Çîíà íå÷óâñòâèòåëüíîñòè ê îøèáêå ðåãóëèðîâàíèÿ, ìàêñèìóì.
DbPIDcontrol1.DBmin           := -0.001           ; //Çîíà íå÷óâñòâèòåëüíîñòè ê îøèáêå ðåãóëèðîâàíèÿ, ìèíèìóì.
DbPIDcontrol1.OutMax          := 50.0             ; //Ìàêñèìàëüíîå çíà÷åíèå ñèãíàëà óïðàâëåíèÿ.
DbPIDcontrol1.OutMin          := 0.0              ; //Ìèíèìàëüíîå çíà÷åíèå ñèãíàëà óïðàâëåíèÿ.
DbPIDcontrol1.Ts              := 0.1              ; //Øàã äèñêðåòèçàöèè ïî âðåìåíè â ñåêóíäàõ.
DbPIDcontrol1.Manual          := ControlSignal    ; //Ñèãíàë óïðàâëåíèÿ â ðó÷íîì ðåæèìå ðàáîòû.
DbPIDcontrol1.ManOn           := NOT(ModeAuto)    ; //Âêëþ÷èòü ðó÷íîé ðåæèì ðàáîòû ðåãóëÿòîðà.
DbPIDcontrol1()                                   ; //ÏÈÄ-ðåãóëÿòîð.
//                            := DbPIDcontrol1.Out; //Ñèãíàë óïðàâëåíèÿ íà èñïîëíèòåëüíûé ìåõàíèçì.

//Îãðàíè÷åíèå âåëè÷èíû óñêîðåíèÿ / çàìåäëåíèÿ ïðèâîäà 0...50[Ãö].
//        DbRamp
//    +------------+
//    |   FbRamp   |
// ->-|In       Out|->-
//   -|TAcc        |
//   -|TDec        |
//   -|Ts          |
//    +------------+
DbRamp_CS.In       := DbPIDcontrol1.Out; //Âõîäíîé ñèãíàë.
DbRamp_CS.TAcc     := 1.0              ; //Âðåìÿ ðàçãîíà íà åäèíèöó [ñ].
DbRamp_CS.TDec     := 1.0              ; //Âðåìÿ òîðìîæåíèÿ íà åäèíèöó [c].
DbRamp_CS.Ts       := 0.1              ; //Øàã äèñêðåòèçàöèè ïî âðåìåíè [ñ].
DbRamp_CS()                            ; //Ðàìïà ðàçãîíà / òîðìîæåíèÿ.
ControlSignal      := DbRamp_CS.Out    ; //Âûõîäíîé ñèãíàë.

//Ñèãíàë óïðàâëåíèÿ îòîáðàæåíèå íà SADA/HMI.
DbHmi1PIRCA1.ControlSignal := ControlSignal;

//Çàäàíèå ÷àñòîòû íà ïðèâîä 0...50[Ãö] 4...20[ìÀ].
//          DbDriverAo420
//    +-----------------------+
//    |     FbDriverAo420     |
// ->-|In                  DAC|->-
//   -|InMax           Current|-
//   -|InMin                  |
//   -|SimulationValue        |
//   -|SimulationOn           |
//    +-----------------------+
DbDriverAo420_CS.In               := ControlSignal           ; //Âõîä ñèãíàëà íà èñïîëíèòåëüíûé ìåõàíèçì.
DbDriverAo420_CS.InMax            := 50.0                    ; //Èñïîëíèòåëüíûé ìåõàíèçì ìàêñèìóì.
DbDriverAo420_CS.InMin            := 0.0                     ; //Èñïîëíèòåëüíûé ìåõàíèçì ìèíèìóì.
DbDriverAo420_CS.SimulationValue  := 0.0                     ; //Çíà÷åíèå äëÿ èñïîëíèòåëüíîãî ìåõàíèçìà ïðè ñèìóëÿöèè.
DbDriverAo420_CS.SimulationOn     := FALSE                   ; //Âêëþ÷èòü ñèìóëÿöèþ.
DbDriverAo420_CS()                                           ; //Äðàéâåð àíàëîãîâî âûõîäà 4...20ìÀ.
DriveFrequency                    := DbDriverAo420_CS.DAC    ; //ÖÀÏ Ñèãíàë íà èñïîëíèòåëüíûé ìåõàíèçì 0...27648.
//                                := DbDriverAo420_CS.Current; //Òîê íà àíàëîãîâîì âûõîäå 4...20ìÀ.

//Ïðåäóïðåæäåíèå î âûõîäå çà äîïóñòèìûå ïðåäåëû èçìåðåííîãî çíà÷åíèÿ.
//          DbAlarm
//    +-----------------+
//    |     FbAlarm     |
// ->-|In        AlarmHi|->-
//   -|LevelHi   AlarmLo|->-
//   -|LevelLo          |
//   -|TimeDelay        |
//   -|Ts_ms            |
//    +-----------------+
DbAlarm_PV.In        := ProcessVariable   ; //Âõîäíîé ñèãíàë.
DbAlarm_PV.LevelHi   := 9.0               ; //Âåðõíÿÿ ãðàíèöà ïðåäóïðåæäåíèÿ.
DbAlarm_PV.LevelLo   := 1.0               ; //Íèæíÿÿ ãðàíèöà ïðåäóïðåæäåíèÿ.
DbAlarm_PV.TimeDelay := 2000              ; //Âðåìÿ çàäåðæêè âêëþ÷åíèÿ [ìñ].
DbAlarm_PV.Ts_ms     := 100               ; //Øàã äèñêðåòèçàöèè ïî âðåìåíè [ìñ].
DbAlarm_PV()                              ; //Áëîê ïðåäóïðåæäåíèé.
//                   := DbAlarm_PV.AlarmHi; //Äîñòèãíóò âåðõíèé ïðåäåë.
//                   := DbAlarm_PV.AlarmLo; //Äîñòèãíóò íèæíèé ïðåäåë.

//Ïðåäóïðåæäåíèå î âûõîäå çà äîïóñòèìûå ïðåäåëû ñèãíàëà óïðàâëåíèÿ.
//          DbAlarm
//    +-----------------+
//    |     FbAlarm     |
// ->-|In        AlarmHi|->-
//   -|LevelHi   AlarmLo|->-
//   -|LevelLo          |
//   -|TimeDelay        |
//   -|Ts_ms            |
//    +-----------------+
DbAlarm_CS.In        := ControlSignal     ; //Âõîäíîé ñèãíàë.
DbAlarm_CS.LevelHi   := 49.0              ; //Âåðõíÿÿ ãðàíèöà ïðåäóïðåæäåíèÿ.
DbAlarm_CS.LevelLo   := 1.0               ; //Íèæíÿÿ ãðàíèöà ïðåäóïðåæäåíèÿ.
DbAlarm_CS.TimeDelay := 2000              ; //Âðåìÿ çàäåðæêè âêëþ÷åíèÿ [ìñ].
DbAlarm_CS.Ts_ms     := 100               ; //Øàã äèñêðåòèçàöèè ïî âðåìåíè [ìñ].
DbAlarm_CS()                              ; //Áëîê ïðåäóïðåæäåíèé.
//                   := DbAlarm_CS.AlarmHi; //Äîñòèãíóò âåðõíèé ïðåäåë.
//                   := DbAlarm_CS.AlarmLo; //Äîñòèãíóò íèæíèé ïðåäåë.

END_FUNCTION_BLOCK

// Èçìåðåííîå çíà÷åíèå ñ äàò÷èêà äàâëåíèÿ.
//
//                                DbDriverAi420                DbScale          DbFilterA          DbLimit                           
//                        +---------------------------+     +-----------+     +-----------+     +-----------+                        
// +----------------+     |       FbDriverAi420       |     |  FbScale  |     | FbFilterA |     |  FbLimit  |     +-----------------+
// | SensorPressure |-->--|ADC             SensorValue|-->--|In      Out|-->--|In      Out|-->--|In      Out|-->--| ProcessVariable |
// +----------------+    -|SensorMaxValue      Current|-   -|InMax      |    -|Tf         |    -|OutMax     |     +-----------------+
//                       -|SensorMinValue        Error|-   -|InMin      |    -|Ts         |    -|OutMin     |                        
// +-------+             -|ErrorValue                 |    -|OutMax     |     +-----------+     +-----------+                        
// | HmiOP |----------->--|SimulationValue            |    -|OutMin     |                                          
// +-------+             -|SimulationOn               |     +-----------+                                          
//                        +---------------------------+                                                            
//
// +-----------------+     +------------------------------+
// | ProcessVariable |-->--| DbHmi1PIRCA1.ProcessVariable |
// +-----------------+     +------------------------------+

// Çàäàííîå çíà÷åíèå ñ SCADA/HMI.
//
//                                 DbFilterNaN          DbLimit                    
//                               +-------------+     +-----------+                 
// +-----------------------+     | FbFilterNaN |     |  FbLimit  |     +----------+
// | DbHmi1PIRCA1.Setpoint |-->--|In        Out|-->--|In      Out|-->--| Setpoint |
// +-----------------------+     |        Alarm|-   -|OutMax     |     +----------+
//                               +-------------+    -|OutMin     |                 
//                                                   +-----------+                 

// ÏÈÄ- ðåãóëÿòîð (ñòàáèëèçàöèÿ çàäàííîãî çíà÷åíèÿ äàâëåíèÿ).
//
// +----------------------------+     +---------------+
// | DbHmi1PIRCA1.ControlSignal |-->--| ControlSignal |
// +----------------------------+     +---------------+
//
//                                        DbPIDcontrol              DbRamp                  
//                                   +--------------------+     +------------+              
// +--------------------+            |    FbPIDcontrol    |     |   FbRamp   |     +---------------+
// | ProcessVariable    |---------->-|ProcessVariable  Out|-->--|In       Out|-->--| ControlSignal |
// +--------------------+       +-->-|Setpoint            |    -|TAcc        |     +---------------+
// +----------+                 |   -|Kp                  |    -|TDec        |              
// | Setpoint |-----------------+   -|Ki                  |    -|Ts          |              
// +----------+                     -|Kd                  |     +------------+              
//                                  -|Kdf                 |                                 
//                                  -|DBmax               |                                 
// +---------------+                -|DBmin               |                                 
// | ControlSignal |------------+   -|OutMax              |                                 
// +---------------+            |   -|OutMin              |                                 
//                              |   -|Ts                  |                                 
// +----------+     +-----+     +-->-|Manual              |                                 
// | ModeAuto |-->--| NOT |-------->-|ManOn               |                                 
// +----------+     +-----+          +--------------------+                                 
//
// +---------------+     +----------------------------+
// | ControlSignal |-->--| DbHmi1PIRCA1.ControlSignal |
// +---------------+     +----------------------------+
//

// Ñèãíàë óïðàâëåíèÿ íà ÷àñòîòíûé ïðèâîä.
//
//                             DbDriverAo420                  
//                       +-----------------------+            
// +---------------+     |     FbDriverAo420     |     +----------------+
// | ControlSignal |-->--|In                  DAC|-->--| DriveFrequency |
// +---------------+    -|InMax           Current|-    +----------------+
//                      -|InMin                  |            
//                      -|SimulationValue        |            
//                      -|SimulationOn           |            
//                       +-----------------------+            

// GUI SCADA/HMI
//
// +------------------------------------------------------+---+
// | 1LIRCA1 ÏÈÄ- ðåãóëÿòîð äàâëåíèÿ.                     | X |
// +------------------------------------------------------+---+
// | +-------+ +--------------------------------------------+ |
// | |  5.00 | | Çàäàííîå çíà÷åíèå            0...10[Áàð] B | | <- DbHmi1PIRCA1.Setpoint
// | +-------+ +--------------------------------------------+ |
// | +-------+ +--------------------------------------------+ |
// | |  5.01 | | Èçìåðåííîå çíà÷åíèå          0...10[Áàð] G | | <- DbHmi1PIRCA1.ProcessVariable
// | +-------+ +--------------------------------------------+ |
// | +-------+ +--------------------------------------------+ |
// | | 37.00 | | Ñèãíàë óïðàâëåíèÿ            0...50 [Hz] R | | <- DbHmi1PIRCA1.ControlSignal
// | +-------+ +--------------------------------------------+ |
// | +---------+ +--------+ +------+ +--------+ +-----------+ |
// | | ÀÂÒÎÌÀÒ | | ÐÓ×ÍÎÉ | | ÑÒÎÏ | | ÒÐÅÍÄÛ | | ÍÀÑÒÐÎÉÊÈ | | <- DbHmi1PIRCA1.ControlWord, DbHmi1PIRCA1.StatusWord
// | +---------+ +--------+ +------+ +--------+ +-----------+ |
// | Êîä îøèáêè: 0 (OK).                                      | <- DbHmi1PIRCA1.ErrorWord
// +----------------------------------------------------------+
//
//                       Db1LIRCA1            
//          +---------------------------------+
//          |            Fb1LIRCA1            |
// Di/Ai ->-|                                 |->- Do/Ao
//          +----------------+----------------+
//                           |
//          +----------------+----------------+
//          |          DbHmi1PIRCA1           |
//          +----------------+----------------+
// network                   |
//          +----------------+----------------+
//          |            SCADA/HMI            |
//          +---------------------------------+
//
// Ïåðåêëþ÷àòåëü ðåæèìîâ ðàáîòû ïîäêëþ÷àåòñÿ ê êíîïêàì SCADA/HMI è ïîñòó ìåñòíîãî óïðàâëåíèÿ.
//
//                                                   DbModeSelector
//                                            +------------------------+
//                                            |     FbModeSelector     |
// DbHmi1PIRCA1.ControlWord.HmiButtonStop--->-|ButtonStop      LampStop|->-DbHmi1PIRCA1.StatusWord.ModeStop
// DbHmi1PIRCA1.ControlWord.HmiButtonManual->-|ButtonManual  LampManual|->-DbHmi1PIRCA1.StatusWord.ModeManual
// DbHmi1PIRCA1.ControlWord.HmiButtonAuto--->-|ButtonAuto      LampAuto|->-DbHmi1PIRCA1.StatusWord.ModeAuto
//                                           -|Error                   |
//                                           -|Reset                   |
//                                            +------------------------+
