FUNCTION_BLOCK FbDriverAi420 //Äðàéâåð àíàëîãîâî âõîäà 4...20ìÀ.

//            DbDriverAi420
//    +---------------------------+
//    |       FbDriverAi420       |
// ->-|ADC             SensorValue|->-
//   -|SensorMaxValue      Current|-
//   -|SensorMinValue        Error|-
//   -|ErrorValue                 |
//   -|SimulationValue            |
//   -|SimulationOn               |
//    +---------------------------+

VAR_INPUT //Âõîäíûå ïåðåìåííûå, ñîõðàíÿåìûå.
ADC             :WORD := 0    ; //ÀÖÏ Ñèãíàë îò äàò÷èêà 0...27648.
SensorMaxValue  :REAL := 100.0; //Äèàïïàçîí äàò÷èêà ìàêñèìóì.
SensorMinValue  :REAL := 0.0  ; //Äèàïïàçîí äàò÷èêà ìèíèìóì.
ErrorValue      :REAL := 0.0  ; //Çíà÷åíèå äëÿ SensorValue ïðè îøèáêå äàò÷èêà.
SimulationValue :REAL := 0.0  ; //Çíà÷åíèå äëÿ SensorValue ïðè ñèìóëÿöèè.
SimulationOn    :BOOL := FALSE; //Âêëþ÷èòü ñèìóëÿöèþ.
END_VAR

VAR_OUTPUT //Âûõîäíûå ïåðåìåííûå, ñîõðàíÿåìûå.
SensorValue :REAL := 0.0  ; //Âûõîä â åäèíèöàõ äàò÷èêà.
Current     :REAL := 0.0  ; //Òîê íà àíàëîãîâîì âõîäå 4...20ìÀ.
Error       :BOOL := FALSE; //Îøèáêà àíàëîãîâî âõîäà èëè äàò÷èêà.
END_VAR

//Îøèáêà àíàëîãîâî âõîäà èëè äàò÷èêà.
Error := (ADC = W#16#7FFF) OR (ADC = W#16#8000); //32767,-32768

//Òîê íà àíàëîãîâîì âõîäå 4...20ìÀ.
IF (Error) THEN
Current := 0.0;
ELSE
//Ìàñøòàáèðîâàíèå 0...27648 [ÀÖÏ] -> 4...20[ìÀ]
Current := ((INT_TO_REAL(WORD_TO_INT(ADC)) * 16.0 ) / 27648.0) + 4.0;
END_IF;

IF (SimulationOn) THEN //Âêëþ÷åíà ñèìóëÿöèÿ.
SensorValue := SimulationValue; //Çíà÷åíèå äëÿ SensorValue ïðè ñèìóëÿöèè.
ELSE
    IF (Error) THEN //Îøèáêà àíàëîãîâî âõîäà èëè äàò÷èêà.
    SensorValue := ErrorValue; //Çíà÷åíèå äëÿ SensorValue ïðè îøèáêå äàò÷èêà.
    ELSE
    //Ìàñøòàáèðîâàíèå 4...20[ìÀ] -> SensorMinValue...SensorMaxValue
    SensorValue := (SensorMaxValue - SensorMinValue) * ((Current - 4.0) / 16.0) + SensorMinValue;
    END_IF;
END_IF;

//Àìïëèòóäíûé îãðàíè÷èòåëü äèàïàçîíà äàò÷èêà SensorMinValue...SensorMaxValue
IF (SensorValue >= SensorMaxValue) THEN //Îãðàíè÷åíèå âûõîäà ñâåðõó.
SensorValue := SensorMaxValue; 
ELSE
    IF (SensorValue <= SensorMinValue) THEN //Îãðàíè÷åíèå âûõîäà ñíèçó.
    SensorValue := SensorMinValue;
    ELSE
    //Âûõîä áåç îãðàíè÷åíèé.
    SensorValue := SensorValue;
    END_IF;
END_IF;

END_FUNCTION_BLOCK

//Îïèñàíèå ðàáîòû äðàéâåðà àíàëîãîâî âõîäà 4...20ìÀ.
//1.Ñíà÷àëà ñèãíàë ñ ÀÖÏ 0...27648 ïðåîáðàçóåòñÿ â òîêîâûé ñèãíà 4...20ìÀ.
//2.Åñëè íå âêëþ÷åíà ñèìóëÿöèÿ è íåò îøèáîê ñèãíàë 4...20ìÀ ïðåîáðàçóåòñÿ â ñèãíàë äàò÷èêà SensorMinValue...SensorMaxValue.
//3.Ñèãíàë äàò÷èêà îãðàíè÷èâàåòñÿ â ïðåäåëàõ åãî äèàïïàçîíà èçìåðåíèÿ SensorMinValue...SensorMaxValue.
