FUNCTION_BLOCK FbDriverAo420 //Äðàéâåð àíàëîãîâî âûõîäà 4...20ìÀ.

//          DbDriverAo420
//    +-----------------------+
//    |     FbDriverAo420     |
// ->-|In                  DAC|->-
//   -|InMax           Current|-
//   -|InMin                  |
//   -|SimulationValue        |
//   -|SimulationOn           |
//    +-----------------------+

VAR_INPUT //Âõîäíûå ïåðåìåííûå, ñîõðàíÿåìûå.
In              :REAL := 0.0  ; //Âõîä ñèãíàëà íà èñïîëíèòåëüíûé ìåõàíèçì.
InMax           :REAL := 100.0; //Èñïîëíèòåëüíûé ìåõàíèçì ìàêñèìóì.
InMin           :REAL := 0.0  ; //Èñïîëíèòåëüíûé ìåõàíèçì ìèíèìóì.
SimulationValue :REAL := 0.0  ; //Çíà÷åíèå äëÿ èñïîëíèòåëüíîãî ìåõàíèçìà ïðè ñèìóëÿöèè.
SimulationOn    :BOOL := FALSE; //Âêëþ÷èòü ñèìóëÿöèþ.
END_VAR

VAR_OUTPUT //Âûõîäíûå ïåðåìåííûå, ñîõðàíÿåìûå.
DAC     :WORD := 0  ; //ÖÀÏ Ñèãíàë íà èñïîëíèòåëüíûé ìåõàíèçì 0...27648.
Current :REAL := 0.0; //Òîê íà àíàëîãîâîì âûõîäå 4...20ìÀ.
END_VAR

VAR
InLim   :REAL := 0.0; //Ñèãíàë èñïîëíèòåëüíîãî ìåõàíèçìà ïîñëå îãðàíè÷åíèÿ.
Switch1 :REAL := 0.0; //Ïåðåêëþ÷àòåëü.
END_VAR

//Àìïëèòóäíûé îãðàíè÷èòåëü äèàïàçîíà èñïîëíèòåëüíîãî ìåõàíèçìà InMin...InMax
IF (In >= InMax) THEN //Îãðàíè÷åíèå âûõîäà ñâåðõó.
InLim := InMax; 
ELSE
    IF (In <= InMin) THEN //Îãðàíè÷åíèå âûõîäà ñíèçó.
    InLim := InMin;
    ELSE
    //Âûõîä áåç îãðàíè÷åíèé.
    InLim := In;
    END_IF;
END_IF;

IF (SimulationOn) THEN //Âêëþ÷åíà ñèìóëÿöèÿ.
Switch1 := SimulationValue;
ELSE
Switch1 := InLim;
END_IF;

//ÖÀÏ Ñèãíàë íà èñïîëíèòåëüíûé ìåõàíèçì 0...27648.
//Ìàñøòàáèðîâàíèå InMin...InMax -> 0...27648
DAC := INT_TO_WORD( REAL_TO_INT( ((Switch1 - InMin) / (InMax - InMin)) * 27648.0) );

//Òîê íà àíàëîãîâîì âûõîäå 4...20ìÀ.
IF (InMax = InMin) THEN //Çàùèòà îò äåëåíèÿ íà 0.
Current := 0.0;
ELSE
//Ìàñøòàáèðîâàíèå InMin...InMax -> 4...20[ìÀ]
Current := (((InLim - InMin) / (InMax - InMin)) * 16.0) + 4.0;
END_IF;

END_FUNCTION_BLOCK

//Îïèñàíèå ðàáîòû äðàéâåðà àíàëîãîâî âõîäà 4...20ìÀ.
//1.Ñèãíàë èñïîëíèòåëüíîãî ìåõàíèçìà îãðàíè÷èâàåòñÿ â ïðåäåëàõ åãî äèàïïàçîíà èçìåðåíèÿ InMin...InMax.
//2.Åñëè íå âêëþ÷åíà ñèìóëÿöèÿ ñèãíàë c âõîäà In ïðåîáðàçóåòñÿ â ñèãíàë ÖÀÏ.
//3.Åñëè âêëþ÷åíà ñèìóëÿöèÿ ñèãíàë c âõîäà SimulationValue ïðåîáðàçóåòñÿ â ñèãíàë ÖÀÏ.
//4.Ðàññ÷èòûâàåòñÿ çíà÷åíèå òîêà 4...20ìÀ äëÿ èíäèêàöèè.